# 大力枣阳全钒液流储能电站 EMS / IEC 61850 软硬件架构与设备清单

版本：2026-09-11（依据RS100 ICD和枣阳网络图复核）

## 1. 结论

一次调频仍应由独立协调控制器承担实时闭环。Windows EMS负责计划、策略、限值、监视、历史与报表；协调控制器负责PCC频率采样、下垂计算、50台PCS功率分配、实时联锁和GOOSE；PCS负责本机限幅、保护和执行。

新资料证明原方案不应按“100套BMS全部直接接IEC 61850、全站网络和测试设备全部新购”估价。网络图采用50台PCS，每台PCS下接2套BMS，BMS通过RS485和常闭干接点接入PCS；PCS/RS100规约板再接入IEC 61850数据网和控制网。大量交换机、操作员站、通讯管理机、时钟和现场链路已经在电站网络设计中，若属于原EPC供货，就不应重复计入EMS增量采购。

许继咨询价60万元可作为当前项目的优先预算锚点，这个价格在复用既有网络和RS100规约板的条件下是合理数量级。但尚未收到60万元报价的分项表，不能默认其中已经包含双机协调控制器、全部IEC 61850许可、SCL工程、50台PCS配置、FAT/SAT、驻场和多年维保。正式预算应先核清报价边界，而不是继续采用此前220～670万元的“全部高配新购”估算。

## 2. 控制分层与数据流

1. 每台PCS下接2套BMS。BMS通过RS485和常闭干接点把测量、许可和保护送入PCS/规约板，100套BMS不作为100个独立IEC 61850服务器接入EMS。
2. `RS100_襄阳大力-MMS_v1.00_20250623.icd`定义一个`UNIT001` MMS服务器，地址为`192.168.1.136`，其下有`PCS`和`BMS`两个逻辑设备。工程扩展目标应按50个UNIT端点核定，而不是150个IEC 61850端点。
3. MMS ICD定义PCS状态150点、测量43点、CO设定18点、SP设定18点，以及BMS状态118点、测量56点；包括BRCB/URCB、PCS/BMS启停复位和P/Q设定对象。
4. `RS100_襄阳大力-GOOSE_v1.00_20250623.icd`当前只定义PCS向协控发布的6个量：工作状态、SOC、有功、无功、最大允许充电功率和最大允许放电功率。APPID为`1001`、组播MAC为`01-0C-CD-01-10-01`、VLAN-ID为`000`、优先级为4，最小重发2ms、最大重发5000ms。
5. 该GOOSE ICD虽包含“有功功率设定值、无功功率设定值”数据对象，但没有`Inputs/ExtRef`订阅绑定，也没有“协控发给PCS”的GSEControl/DataSet。因此现有文件不能证明GOOSE命令下发已经完成；必须由许继和PCS厂家补充协控端ICD/IID及全站SCD，明确反向GOOSE订阅。
6. 电网/PCC频率、电压、有功和无功由保护测控装置或高精度电能质量装置送协调控制器。协调控制器以确定性周期执行死区、下垂、限幅、爬坡和50台PCS功率分配。
7. EMS每秒或更慢向协调控制器发送运行模式、站级计划功率和允许上下限；EMS不接收PCC频率后在Windows中完成毫秒级下垂计算。
8. PCS/BMS运行量、状态、告警和测量值主要由MMS报告上传；调试阶段保留现有Modbus TCP只读链路。EMS保存历史、事件、报表和审计。

EMS下发给协调控制器的不是快速频率闭环，而是短时有效的站级包络：`commandId`、`issuedAt`、`validUntil`、`activePowerMw`、`minPowerMw`和`maxPowerMw`。当前软件边界要求唯一命令号、主机权限、有效时间、目标位于包络内、所有功率不超过项目站级额定值，并校验协调控制器ACK的命令号和状态。超时、拒绝、错配、重复或越限均失败关闭并审计。厂家接口可以采用SDK、MMS控制或经双方批准的协议，但不得让Windows EMS直接获得GOOSE发布能力。

GOOSE是二层以太网组播，不依靠IP路由。工程中要在SCL里明确DataSet、GSEControl、APPID、组播MAC、VLAN ID、VLAN优先级、重发机制和TimeAllowedToLive。MMS运行在TCP/IP上，常用端口102，适合监视、报告和非毫秒级操作。IEC 61850-8-1规定了ACSI到MMS及以太网帧的映射。

## 3. 新资料审查结果

| 资料 | 已确认内容 | 当前结论 | 仍需处理 |
|---|---|---|---|
| RS100 MMS ICD | UNIT001；IP `192.168.1.136`；PCS/BMS两个逻辑设备；BRCB/URCB和控制/设定对象 | 可作为单个PCS单元的候选设备模型 | 尚未按V1.2点表复核；未生成UNIT002～UNIT050；未进入批准SCD |
| RS100 GOOSE ICD | PCS向协控发布6个量；APPID/MAC/VLAN/重发参数 | 只覆盖PCS到协控方向 | 缺协控到PCS命令DataSet、GSEControl、Inputs/ExtRef和50台唯一地址规划 |
| `acsicfg.xml` | 最大IED数300；报告周期200ms；`Hot_Double_Net=false` | 软件容量字段足够，但当前热双网关闭 | 必须与网络图A/B双网要求统一，确认实际冗余机制 |
| `groupip.xml` | 仅配置UNIT001和`192.168.1.136` | 只是单机测试配置 | 需形成50个唯一端点及IP清单 |
| `rcbcfg.xml` | PCS/BMS共6个报告控制块实例配置 | 能说明预期报告订阅方式 | 需验证50台并发、BRCB EntryID续传、GI和重连策略 |
| `osicfg.xml` | MMS Calling Connections 80；RFC1006连接参数15 | 存在两个不同连接上限 | 需由瑞山解释15与80的实际并发含义，并以50台长稳测试确认 |
| RS61850服务端动态库协议 | 服务端库、一个软件狗/注册码、示例、培训、一年支持、一致性检测协助 | 适合把设备做成IEC 61850服务器 | EMS通常需要MMS客户端/报告客户端；必须另行确认客户端库及授权，不能把服务端License直接视为EMS客户端能力 |
| 规约转换板测试 | Modbus与IEC 61850转换；1字约15～20ms，5字约32ms，个别结果36ms | 证明样机能转换，不等于一次调频整链路达标 | 需测试频率采样到PCS执行的端到端时间、抖动、丢包、50台并发和双网切换 |
| 枣阳网络结构图 | 50MW/100MWh；双数据网、双控制网；每台PCS下接2套BMS | 可大量复用原EPC网络设备 | 需取得最终竣工版端口表、VLAN表、IP表和设备供货边界 |
| EMS通信点表V1.1 | Modbus读写地址及BMS/PCS量 | 与ICD同一时期的映射基础 | 当前工程以V1.2为准；V1.2已增加正/负极流量和液位，但ICD仍把对应量描述为备用或未完整列出；必须同步修订ICD |

两份ICD目前只作为“候选厂家资料”保存，尚未复制进生产`config/iec61850`目录，也没有把运行状态改成READY。MMS ICD的SHA-256为`94E6AA73FEC11CA17FB071C732940CB8E4E4ED560D38C0EDC436A0ABB6F3C9D7`，GOOSE ICD为`DFE3BF1A523E348C1C008B39E0FA0BDC8C548C013B122E7302619E0990EE86C4`。

## 4. 推荐物理部署

### 4.1 核心设备

| 设备 | 数量 | 主要职责 | 是否参与快速闭环 |
|---|---:|---|---|
| EMS应用服务器A/B | 2或复用现有通讯管理机A/B | HMI、策略、历史、报表、MMS监视、主备 | 否 |
| 协调控制器A/B | 2，优先纳入许继60万元报价 | PCC输入、一次调频算法、PCS分配、GOOSE/MMS、硬联锁 | 是 |
| 操作员站 | 1～2 | 浏览器HMI、告警确认、报表 | 否 |
| 工程师站 | 1 | SCL和厂家工具、抓包、维护 | 否 |
| 历史数据库/NAS | 1套或A/B | 长期数据、备份、报表归档 | 否 |

最低限度仍应把“EMS应用”和“协调控制器实时任务”分开。若许继设备已经提供A/B协调控制器，不再采购国外RTAC。EMS可部署在网络图中的双通讯管理机或两台独立服务器上，但要核对CPU、内存、RAID、双电源、操作系统和双网口是否满足要求。

### 4.2 网络

- 优先复用网络图已有的数据网A/B、控制网A/B、双时钟和站控层设备；只有竣工清单确认缺失的部分才增购。
- 交换机仍须验证IEC 61850-3、VLAN、802.1p QoS、组播管理、端口镜像、SNMP和PTP能力。
- PCS如支持PRP/HSR，优先采用双附着；不支持时用RedBox或厂家认可的冗余方案。
- EMS办公/管理接口与IEC 61850控制网络物理或安全域隔离，通过工业防火墙按白名单放行。
- 调试电脑不得长期桥接互联网与控制网；所有未使用端口关闭。

## 5. 采购清单与60万元报价复核

### 5.1 价格口径

本次以用户取得的许继60万元咨询价作为项目锚点。由于尚无分项报价，下表不把60万元任意拆成虚构单价，只列“必须确认是否包含”和“未包含时的增量预算”。此前129～371万元硬件、68～215万元软服的估算假设大量设备全部新购，不适合作为当前项目主预算，保留的意义仅是极端全新建设上限参考。

### 5.2 采购边界

| 项目 | 数量/状态 | 60万元报价必须确认 | 未包含时的增量预算 |
|---|---|---|---:|
| 许继协调控制系统 | A/B两台或厂家冗余套装 | 硬件、实时运行时、一次调频算法、GOOSE/MMS、主备、工程软件、永久License | 报价主体60万元 |
| EMS服务器/通讯管理机 | 优先复用现有A/B | 是否包含服务器、Windows许可、RAID、双电源和5年服务 | 8～16万元/2台 |
| RS100规约转换板 | 按50台PCS核对，网络图显示已设计 | 是否已随PCS供货；软件狗/注册码是一板一证还是全项目授权 | 按PCS合同，不重复估价 |
| 数据网和控制网交换机 | 网络图已有A/B网络 | 型号、数量、IEC 61850-3、组播、QoS、PTP和端口余量 | 仅按竣工缺口询价 |
| GNSS/PTP时钟 | 网络图已有双时钟 | 是否已供货并覆盖协调控制器与PCS；守时和告警要求 | 仅按竣工缺口询价 |
| EMS所需MMS客户端库 | 当前资料只有RS61850服务端协议 | 是否由许继软件提供50连接客户端、BRCB/URCB和工程工具 | 3～10万元或纳入60万元 |
| 工业防火墙/安全隔离 | 按现有站控边界复用 | 是否已在EPC网络安全范围 | 2～8万元 |
| IEC 61850测试工具 | 优先使用厂家工具、Wireshark和租赁/服务 | 是否含SCL校验、GOOSE仿真、MMS客户端和测试报告 | 2～10万元，非必要不购买高价继保仪 |
| 现场实施与专项验收 | 必须 | 是否含50台配置、FAT、SAT、一次调频试验、培训、差旅和整改 | 5～20万元 |

### 5.3 建议预算场景

| 场景 | 条件 | 建议控制价 |
|---|---|---:|
| A：60万元为完整交钥匙范围 | 含协调控制器A/B、永久许可、SCL、50台PCS配置、FAT/SAT和培训；服务器与网络复用 | 60～75万元，另留10%预备费 |
| B：60万元不含EMS服务器、MMS客户端或完整SAT | 需补服务器、客户端License、安全设备和部分驻场 | 80～115万元 |
| C：60万元仅为硬件或基础平台 | 不含算法、IEC工程、50台配置和验收 | 暂不定总价，先取得分项报价后重算 |

当前建议按场景A争取合同边界，内部暂按**80万元左右**立项控制；只有书面分项确认缺项后再上调。采购合同应设置10%～20%尾款与FAT/SAT、50台并发、双网切换和一次调频验收结果挂钩。

## 6. 软件如何分配

### EMS A/B

- 部署当前EMS的生产增强版，而不是开发源码目录。
- 两节点使用相同签名配置，节点ID、服务端口不同；共享主备租约、凭证nonce存储和经验证的数据库复制/备份路径。
- 运行HMI、设备监视、策略计算、收益报表、告警和审计；向协调控制器给出较慢的站级约束，不直接形成毫秒级闭环。
- 生产接口将现有`CoordinatorBoundary`适配到厂家通信SDK；当前仅完成传输无关的包络校验、ACK关联、超时、重复命令和审计，尚未配置现场端点。
- 作为50个`UNITxxx` MMS服务器的客户端，接收PCS和其下BMS的报告，并映射到现有V1.2统一点模型。

### 协调控制器 A/B

- 使用控制器厂家工程软件和运行时，装载一次调频状态机、死区/下垂、功率分配、反向闭锁、质量与超时处理、主备切换。
- 导入全站SCD以及各PCS的ICD/IID，生成本站CID/IID；配置MMS和GOOSE数据集。
- 只有当前主控制器允许发布有效控制；主备切换须用厂家支持的冗余机制和fencing，不能仅靠Windows进程判断。
- 当前GOOSE ICD仅覆盖PCS到协控方向；协调控制器厂家必须提供反向命令发布模型及50台订阅工程，不能由EMS根据点名自行猜测。

### PCS/BMS

- PCS/RS100配置GOOSE发布与订阅、MMS服务、控制权限、比例/单位、超时回退和本机保护；BMS按网络图通过RS485和常闭干接点接PCS。
- 保留Modbus TCP仅作临时调试或厂家明确批准的后备通道；禁止两个通道同时拥有控制权。

### 工程师站

- 安装系统配置工具、控制器厂家工具、PCS厂家工具、IEC 61850协议分析/仿真工具、抓包工具。
- 私钥、SCL主版本和变更记录放在受控介质或版本库，不放入工程人员普通便携目录。

## 7. 除现有EMS程序外还必须完成的软件工作

现有EMS已经具备HMI、真实/模拟通道切换、Modbus TCP只读调试、50 PCS/100 BMS资产模型、历史库、告警、报表、策略影子试算、主备安全门、IEC 61850预检、MMS规范点入口和EMS到协调控制器的安全包络。它还不是可直接投运的IEC 61850一次调频成品。剩余工作如下。

| 优先级 | 软件工作 | 责任边界 | 完成判据 |
|---|---|---|---|
| P0 | 冻结V1.2与ICD映射 | EMS开发方、PCS/BMS和瑞山共同确认 | 每个MMS对象对应唯一设备ID、V1.2点名、单位、比例、符号、品质和时间戳；当前V1.2与ICD都保留A/B各16个分区电压，但用户已提出A区只应为`DATA233`～`DATA247`共15点，必须确认B区起止地址后同时修正点表、运行模型和ICD；补齐流量、液位对象 |
| P0 | 明确控制通道 | 许继协调控制器方与PCS厂家签字确认 | 明确P/Q、启停、复位分别使用反向GOOSE、MMS direct control还是本地接口；同一时刻只有一个控制权来源 |
| P0 | 补齐反向GOOSE工程 | 许继与PCS厂家 | 提供协控ICD/IID、PCS Inputs/ExtRef、DataSet、GSEControl、APPID、MAC、VLAN、confRev、Min/MaxTime和超时回退；生成批准SCD/CID |
| P0 | 实现协调控制器实时程序 | 许继或协调控制器供方 | PCC频率采样、死区、下垂、限幅、爬坡、50台分配、BMS许可、故障剔除、主备和失联回退按固定周期运行，通过HIL测试 |
| P0 | 接入EMS MMS客户端协议栈 | EMS开发方加协议栈供方 | 支持50个UNIT关联、BRCB/URCB使能、GI、EntryID续传、重连、质量/时间戳、双网；证明客户端License合法。现有“服务端动态库”不能替代此项 |
| P0 | 实现EMS与许继协调控制器的生产接口 | EMS开发方与许继 | 把现有`CoordinatorBoundary`接到厂家SDK/MMS/批准协议；具备认证、ACK、超时、幂等、主备fencing、限值和审计 |
| P1 | 生成50套设备实例配置 | SCL工程方 | `UNIT001`扩展为50个唯一IED/IP实例；APPID和组播MAC不冲突；配置由工具生成并做Schema/语义检查，不做简单字符串替换 |
| P1 | 增加IEC 61850运行监控页面 | EMS开发方 | 每个UNIT显示关联、报告使能、最后报告时间、品质、BRCB/URCB、双网、GOOSE stNum/sqNum/TTL、协调器主备和控制权；不得用模拟数据显示GOOD |
| P1 | 把MMS数据写入现有历史与告警 | EMS开发方 | IEC数据与Modbus使用同一规范点模型；原始品质、设备时间、接收时间、源通道可追溯；坏质量和失联不参与站级计算 |
| P1 | 原生库封装和无源码发布 | EMS开发方与协议栈供方 | 确认Windows/Linux、x64 ABI、DLL依赖、软件狗/注册码、服务启动、日志、崩溃恢复、离线授权和备机切换；重新生成可验证EXE发布包 |
| P1 | 网络与主备安全配置 | EPC、许继、EMS开发方 | 数据网/控制网隔离，VLAN/QoS/组播/PTP配置一致；A/B双网和双机无双主；`Hot_Double_Net=false`问题关闭 |
| P2 | 自动化FAT/SAT工具和报告 | 联调各方 | 保存SCL哈希、抓包、丢包/乱序/风暴、50台并发、时钟失步、断网、重启、主备切换、低功率和一次调频曲线证据 |

### 7.1 推荐实施顺序

1. 先冻结V1.2点表和两份ICD差异，不写通信代码。
2. 取得许继60万元分项报价、协调控制器ICD/IID和反向GOOSE定义，签字冻结控制方向。
3. 采购或确认MMS客户端库，在一块RS100板上完成单UNIT读取、报告、控制和断线恢复。
4. 生成5台小规模SCD，完成协控与PCS的双向GOOSE和一次调频HIL。
5. 扩展到50台，做并发、组播、双网、主备和72小时稳定性测试。
6. 最后把IEC 61850生产模式签名启用，并按低功率到额定功率分级SAT；Modbus只读调试继续保留，但不再拥有控制权。

## 8. IEC 61850实施前必须向厂家取得的资料

1. 已收到RS100的候选MMS和GOOSE ICD；仍缺许继协调控制器ICD/IID、批准SCD/CID、PCS订阅端Inputs/ExtRef、PICS、PIXIT、MICS及版本/修订信息。
2. 完整GOOSE发布/订阅矩阵；尤其确认有功/无功连续设定值究竟采用GOOSE、MMS控制服务，还是PCS本地下垂。当前文件只证明PCS向协控发布6个量。
3. 控制模型（direct/SBO、with/without enhanced security）、数据类型CDC、单位、比例、死区、品质位和时间戳语义。
4. GOOSE超时后的PCS安全回退、通信中断闭锁、命令仲裁、Local/Remote和紧停逻辑。
5. PCC频率采样来源、准确度、刷新周期、总响应时间指标及一次调频验收曲线。
6. 交换机端口、VLAN、组播、PRP/HSR、PTP规划和网络安全边界。
7. 许继60万元报价的设备、软件License、SCL、50台配置、FAT/SAT、驻场、培训、维保和付款验收分项。

## 9. FAT/SAT顺序

1. 离线SCL一致性检查与MMS模型浏览。
2. 单台PCS GOOSE订阅/超时回退测试，只接测试功率或仿真装置。
3. 50台PCS并发GOOSE负载、重发、丢包、交换机重启、A/B网络断链测试。
4. 协调控制器主备切换和双主防护测试。
5. HIL/仿真注入频率阶跃、斜坡和噪声，核对死区、下垂、限幅和总响应时间。
6. EMS与协调控制器接口、模式切换、限值和故障恢复测试。
7. 现场低功率、分级扩功率、正式一次调频验收；每步均保留COMTRADE/抓包/审计证据。

## 10. 官方参考

- IEC 61850-8-1:2011：https://webstore.iec.ch/en/publication/6021
- SEL RTAC：https://selinc.com/products/RTAC/
- SEL-3555资料：https://selinc.com/products/3555/docs/
- Siemens SICAM A8000：https://www.siemens.com/en-us/products/sicam/a8000-cp-8050/
- Moxa PT-G510：https://www.moxa.com/en/products/industrial-network-infrastructure/ethernet-switches/layer-2-managed-switches/pt-g510-series
- Moxa PT-G503 RedBox：https://www.moxa.com/en/products/industrial-network-infrastructure/ethernet-switches/layer-2-managed-switches/pt-g503-series
- SEL-2488时钟：https://selinc.com/products/2488/specs/

## 11. 价格参考与询价要求

价格检索日期：2026-09-11。公开网页价格只用于校验预算数量级，不构成指定品牌、采购承诺或国内正式报价。

- Moxa PT-G510官方功能与认证：https://www.moxa.com.cn/products/industrial-network-infrastructure/ethernet-switches/layer-2-managed-switches/pt-g510-series
- PT-G510海外公开零售价：https://moxastore.express-inc.com/Moxa_PT_G510_Series_s/1922.htm
- Moxa EDR-G9010官方功能与认证：https://www.moxa.com.cn/products/industrial-network-infrastructure/network-security-appliance/edr-g9010-series
- EDR-G9010海外公开零售价：https://moxastore.express-inc.com/Moxa_EDR_G9010_Series_s/1869.htm
- SEL-3555 RTAC官方产品页：https://selinc.com/p240
- OMICRON CMC 356官方订购配置说明：https://www.omicronenergy.com/download/document/1995B42C-9ACE-42C7-81F1-26E43272C3FE/
- 10kVA UPS公开市场价格示例：https://industry.baidu.com/product/c71145bb7f84d98dbb0274383d83f897

正式采购至少向三家合格供应商发出统一技术询价书，要求分别列出：设备本体、所有协议/冗余软件许可、5年升级与维保、备件、FAT、SAT、驻场、培训、税率、交期和质保。对“支持IEC 61850”的描述必须进一步确认Edition、PICS/PIXIT/MICS、GOOSE/MMS能力、PRP/HSR、PTP和已取得的型式认证，不能只比较总价。
